Controller ID,Name,Vendor,Model,Firmware,Type,Protocols,IP Address,Panel Location,Electrical Panel,Circuit,Status,Notes,Serves Equipment,Owned Points,Universal Inputs,Digital Inputs,Analog Outputs,Digital Outputs,Total Points
AHU-CTRL-01,Primary Air Handler Controller,Johnson Controls,FAC4911,11.2.4,AHU,"BACnet/IP,BACnet/MSTP",10.24.10.11,Level 1 Mechanical Room,M1-A,12,operational,Serves central air handlers and floor 1 terminal units,"AHU-1,AHU-2,VAV-101,VAV-102,VAV-103","AHU-1 OAT,AHU-1 OA HUM,AHU-1 MAT,AHU-1 RAT,AHU-1 RA HUM,AHU-1 SAT,AHU-1 SAT-SP,AHU-1 DUCT SP,AHU-1 SF STATUS,AHU-1 SF CMD,AHU-1 CLG VALVE,AHU-1 HTG VALVE,AHU-1 OA DAMPER,AHU-1 FREEZE STAT,AHU-1 DUCT SMOKE,AHU-1 AREA SMOKE,AHU-1 FIRE ALARM,AHU-1 FILTER DP,AHU-2 OAT,AHU-2 OA HUM,AHU-2 MAT,AHU-2 RAT,AHU-2 RA HUM,AHU-2 SAT,AHU-2 SAT-SP,AHU-2 DUCT SP,AHU-2 SF STATUS,AHU-2 SF CMD,AHU-2 CLG VALVE,AHU-2 HTG VALVE,AHU-2 OA DAMPER,AHU-2 FREEZE STAT,AHU-2 DUCT SMOKE,AHU-2 AREA SMOKE,AHU-2 FIRE ALARM,AHU-2 FILTER DP,VAV-101 AIRFLOW,VAV-101 FLOW-SP,VAV-101 DAMPER CMD,VAV-101 ZT,VAV-101 ZN-T SP,VAV-101 OCC CMD,VAV-101 BOX FLOW STS,VAV-101 LOW FLOW ALM,VAV-101 SPACE HUM,VAV-101 CO2,VAV-101 REHEAT VALVE,VAV-101 HW-VLV FB,VAV-102 AIRFLOW,VAV-102 FLOW-SP,VAV-102 DAMPER CMD,VAV-102 ZT,VAV-102 ZN-T SP,VAV-102 OCC CMD,VAV-102 BOX FLOW STS,VAV-102 LOW FLOW ALM,VAV-102 SPACE HUM,VAV-102 CO2,VAV-102 REHEAT VALVE,VAV-102 HW-VLV FB,VAV-103 AIRFLOW,VAV-103 FLOW-SP,VAV-103 DAMPER CMD,VAV-103 ZT,VAV-103 ZN-T SP,VAV-103 OCC CMD,VAV-103 BOX FLOW STS,VAV-103 LOW FLOW ALM,VAV-103 SPACE HUM,VAV-103 CO2,VAV-103 REHEAT VALVE,VAV-103 HW-VLV FB",39,19,14,0,96
ZONE-CTRL-02,Zone and Ventilation Controller,Distech,ECB-PTU-208,7.6.1,VAV,"BACnet/IP,BACnet/MSTP",10.24.10.12,Level 2 IDF,ELEC-2B,6,operational,"Serves floor 2 terminals, MAU, ERV, and exhaust","VAV-201,VAV-202,ERU-1,MAU-1,EF-1","VAV-202 AIRFLOW,VAV-202 FLOW-SP,VAV-202 DAMPER CMD,VAV-202 ZT,VAV-202 ZN-T SP,VAV-202 OCC CMD,VAV-202 BOX FLOW STS,VAV-202 LOW FLOW ALM,VAV-202 SPACE HUM,VAV-202 CO2,VAV-202 REHEAT VALVE,VAV-202 HW-VLV FB,VAV-201 AIRFLOW,VAV-201 FLOW-SP,VAV-201 DAMPER CMD,VAV-201 ZT,VAV-201 ZN-T SP,VAV-201 OCC CMD,VAV-201 BOX FLOW STS,VAV-201 LOW FLOW ALM,VAV-201 SPACE HUM,VAV-201 CO2,ERU-1 OA-T,ERU-1 EA-T,ERU-1 SA-T,ERU-1 WHEEL CMD,ERU-1 WHEEL STS,ERU-1 SF CMD,ERU-1 EF CMD,ERU-1 FILTER DP,ERU-1 FAULT ALM,ERU-1 BYPASS DAMPER,MAU-1 OAT,MAU-1 SAT,MAU-1 SAT-SP,MAU-1 SF CMD,MAU-1 SF STATUS,MAU-1 GAS VLV,MAU-1 OA DAMPER,MAU-1 FILTER DP,MAU-1 SMK-ALM,MAU-1 FLT-ALM,EF-1 FAN CMD,EF-1 FAN STS,EF-1 FLOW,EF-1 SPD,EF-1 FAULT ALM,EF-1 RUN HRS",24,13,10,1,128
PLANT-CTRL-01,Chilled Water Plant Controller,Tridium,JACE-8000,4.13.1,Plant,"BACnet/IP,Modbus/TCP",10.24.20.21,Central Plant,CP-1,18,operational,"Coordinates chiller, CHW pumps, condenser water, and HX","CHLR-1,CHWP-1,CHWP-2,CT-1,HX-1","CHLR-1 CHWS,CHLR-1 CHWR,CHLR-1 CHW-DP,CHLR-1 CWS,CHLR-1 CWR,CHLR-1 LOAD KW,CHLR-1 CHLR ENABLE,CHLR-1 CHWS-SP,CHLR-1 FLOW STS,CHLR-1 FAULT ALM,CHLR-1 STARTS,CHLR-1 RUN HRS,CHWP-1 CHW-DP,CHWP-1 FLOW,CHWP-1 SPD CMD,CHWP-1 STATUS,CHWP-1 LEAD CMD,CHWP-1 FAULT ALM,CHWP-1 KW,CHWP-1 RUN HRS,CHWP-2 CHW-DP,CHWP-2 FLOW,CHWP-2 SPD CMD,CHWP-2 STATUS,CHWP-2 LEAD CMD,CHWP-2 FAULT ALM,CHWP-2 KW,CHWP-2 RUN HRS,CT-1 CWS,CT-1 CWR,CT-1 BASIN TEMP,CT-1 FAN CMD,CT-1 FAN STS,CT-1 MAKEUP VLV,CT-1 LEVEL,CT-1 VIB ALM,CT-1 FREEZE ALM,CT-1 RUN HRS,HX-1 PRI SUP TEMP,HX-1 PRI RET TEMP,HX-1 SEC SUP TEMP,HX-1 SEC RET TEMP,HX-1 BYPASS VLV,HX-1 DP,HX-1 FLOW,HX-1 FOUL ALM",28,10,5,3,144
HEAT-CTRL-01,Heating Plant Controller,Siemens,PXC5.E24,3.9.0,Plant,"BACnet/IP,BACnet/MSTP",10.24.30.31,Boiler Room,BLR-1,4,operational,"Serves boilers, HW pumps, terminal heat, and radiant loads","BLR-1,HWP-1,HWP-2,UH-1,RP-1","BLR-1 HWS,BLR-1 HWR,BLR-1 HWS-SP,BLR-1 BURNER CMD,BLR-1 ENABLE STS,BLR-1 FLAME SAFETY,BLR-1 PRES,BLR-1 FLOW STS,BLR-1 RUN HRS,BLR-1 STARTS,HWP-1 HW-DP,HWP-1 FLOW,HWP-1 SPD CMD,HWP-1 STATUS,HWP-1 LEAD CMD,HWP-1 FAULT ALM,HWP-1 KW,HWP-1 RUN HRS,HWP-2 HW-DP,HWP-2 FLOW,HWP-2 SPD CMD,HWP-2 STATUS,HWP-2 LEAD CMD,HWP-2 FAULT ALM,HWP-2 KW,HWP-2 RUN HRS,UH-1 ZN-T,UH-1 ZN-T SP,UH-1 FAN CMD,UH-1 FAN STS,UH-1 HW VLV,UH-1 LOW TEMP ALM,RP-1 ZN-T,RP-1 ZN-T SP,RP-1 PANEL TEMP,RP-1 VALVE CMD,RP-1 CONDENSATION ALM,RP-1 FLOW",20,10,5,3,120
ROOF-CTRL-01,Roof and Perimeter Controller,Honeywell,WEB-8000,6.1.2,RTU,"BACnet/IP,Modbus/TCP",10.24.40.41,Roof Penthouse,RPH-2,22,operational,"Serves packaged rooftop, DOAS, and fan-coil systems","RTU-1,FCU-1,DOAS-1","RTU-1 OAT,RTU-1 OA HUM,RTU-1 MAT,RTU-1 RAT,RTU-1 RA HUM,RTU-1 SAT,RTU-1 SAT-SP,RTU-1 DUCT SP,RTU-1 SF STATUS,RTU-1 SF CMD,RTU-1 CLG VALVE,RTU-1 HTG VALVE,RTU-1 OA DAMPER,RTU-1 FREEZE STAT,RTU-1 DUCT SMOKE,RTU-1 AREA SMOKE,RTU-1 FIRE ALARM,RTU-1 FILTER DP,RTU-1 DX1 CMD,RTU-1 DX2 CMD,RTU-1 FLT-ALM,FCU-1 ZN-T,FCU-1 ZN-T SP,FCU-1 FAN CMD,FCU-1 FAN STS,FCU-1 VALVE CMD,FCU-1 DAT,FCU-1 COND ALM,FCU-1 FILTER ALM,DOAS-1 OAT,DOAS-1 OAH,DOAS-1 DAT,DOAS-1 DAT-SP,DOAS-1 SF CMD,DOAS-1 SF STATUS,DOAS-1 CLG VALVE,DOAS-1 HTG VALVE,DOAS-1 OA DAMPER,DOAS-1 FILTER DP,DOAS-1 WHEEL CMD,DOAS-1 FROST ALM",17,11,9,4,120
