# Checkout Sheet: AHU-1

**Equipment Type:** AHU
**Location:** Main 1 Mechanical
**Controller:** MPC-1
**Generated:** 2026-07-12 03:15
**Generated By:** BAS Assistant

---

| Item ID | Point | Test Type | Description | Expected Result | Acceptance Criteria | Tools | Status | Observed | Tech | Date | Evidence | Notes |
|---------|-------|-----------|-------------|-----------------|---------------------|-------|--------|----------|------|------|----------|-------|
| AHU-1-AHU-1 SAT-VIS-001 | AHU-1 SAT | visual | Visual inspection of AHU-1 SAT wiring, termination, and labeling | Wiring matches drawings, labels present and legible, no damage | All terminations secure, wire labels match point list, no corrosion | Flashlight, Label maker (verify) | not_started |  |  |  |  |  |
| AHU-1-AHU-1 SAT-CON-001 | AHU-1 SAT | continuity | Continuity test for AHU-1 SAT from controller to field device | Continuity confirmed, resistance within spec | < 1 ohm for digital, < 10 ohm for analog (per spec) | Multimeter, Test leads | not_started |  |  |  |  |  |
| AHU-1-AHU-1 SAT-CAL-001 | AHU-1 SAT | calibration | Calibration verification of AHU-1 SAT against reference standard | Reading within ±±0.5°F (±0.3°C) of reference | Error ≤ ±0.5°F (±0.3°C) of span | Calibrated reference instrument, Multimeter, Calibration adapter | not_started |  |  |  |  |  |
| AHU-1-AHU-1 SAT-TRE-001 | AHU-1 SAT | trend | Trend log verification for AHU-1 SAT | Trend configured, logging at correct interval, data retrievable | Interval matches spec, duration ≥ 30 days, no gaps | Controller workstation, Trend viewer | not_started |  |  |  |  |  |
| AHU-1-POWER-001 | N/A (Equipment Power) | visual | Verify equipment power supply, disconnects, and overcurrent protection | Voltage within ±10% of nameplate, breakers sized correctly | Measured voltage matches nameplate ±10%, OCPD per NEC | Multimeter, Clamp meter | not_started |  |  |  |  |  |
| AHU-1-COMM-001 | N/A (Controller Comm) | functional | Verify controller MPC-1 communication and time sync | Controller online, time synced, no comm errors | Heartbeat present, time within 1 sec of NTP, no error logs | Controller workstation, Network ping tool | not_started |  |  |  |  |  |